<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>ABB ACS580 Modbus RTU Guide | Control Word & Registers</title>
<meta name="description" content="Read and control an ABB ACS580 drive over Modbus RTU (embedded fieldbus). Control word, status word, frequency reference and actual value registers, ABB Drives profile, with ModbusManager setup on Windows.">
<meta name="keywords" content="ABB ACS580 Modbus, ACS580 Modbus RTU, ABB drive Modbus register, ACS580 control word, ACS580 status word, ABB Drives profile Modbus, ACS880 Modbus, ACH580 Modbus, ABB VFD Modbus RTU, ACS580 EFB, ABB drive Modbus address 40001, ACS580 frequency reference Modbus">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/abb-acs580-modbus.html">

<meta property="og:title" content="ABB ACS580 Modbus RTU Guide">
<meta property="og:site_name" content="ModbusManager">
<meta property="og:description" content="Control word, status word, frequency reference and actual values for the ABB ACS580 over Modbus RTU, with ModbusManager setup.">
<meta property="og:url" content="https://modbusmanager.com/abb-acs580-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-abb.png">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB ACS580 Modbus RTU Guide">
<meta name="twitter:description" content="Control word, status word and registers for the ABB ACS580 over Modbus RTU.">
<meta name="twitter:image" content="https://modbusmanager.com/og-abb.png">

<meta name="twitter:image" content="https://modbusmanager.com/og-abb.png">

<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<script type="application/ld+json">
[
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "ABB ACS580 Modbus RTU Guide",
  "description": "How to read and control an ABB ACS580 variable frequency drive over Modbus RTU using ModbusManager: control word, status word, frequency reference, actual values and the ABB Drives profile.",
  "url": "https://modbusmanager.com/abb-acs580-modbus.html",
  "datePublished": "2026-06-30",
  "dateModified": "2026-06-30",
  "author": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"},
  "publisher": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"}
},
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {"@type": "Question", "name": "What Modbus settings does an ABB ACS580 use?", "acceptedAnswer": {"@type": "Answer", "text": "The ACS580 has an embedded fieldbus (EFB) that runs as a Modbus RTU slave on RS-485. Set the protocol to Modbus RTU in parameter group 58, choose a node address and baud rate (commonly 9600 or 19200), and match parity and stop bits in ModbusManager. The drive supports RTU only, not ASCII."}},
    {"@type": "Question", "name": "Which register is the ACS580 control word?", "acceptedAnswer": {"@type": "Answer", "text": "In the ABB Drives profile the control word is Modbus holding register 40001, the frequency/speed reference is 40002, and the status word is 40004. These are the core registers for remote start, stop and speed control."}},
    {"@type": "Question", "name": "How do I start an ACS580 over Modbus?", "acceptedAnswer": {"@type": "Answer", "text": "Set the command source to embedded fieldbus, then write the ABB Drives control word sequence to register 40001: typically 0x0476 then 0x047F to give the run command, together with a reference in 40002. ModbusManager must keep sending frames periodically (every 200-500 ms) or the drive trips on communication loss."}},
    {"@type": "Question", "name": "Why does the ACS580 not run when I write the control word?", "acceptedAnswer": {"@type": "Answer", "text": "Common causes: the command source is not set to EFB, the control word bit sequence is incomplete, or the master is not transmitting continuously so the drive trips fault 6681 (communication loss). Send the control word and reference together periodically rather than as one-shot commands."}},
    {"@type": "Question", "name": "Can I monitor ACS580 speed and current with ModbusManager?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. Read the status word at 40004 and the mapped actual-value registers (40005 onward) for output frequency, current and power. With ModbusManager Pro you can log them to the Historian, chart trends and set alarms on limits."}}
  ]
}
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}

/* NAV */
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}

/* HAZARD STRIPE */
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}

/* HERO */
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:720px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:640px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}

/* SECTION */
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}

/* WHAT IS HMI */
.explainer-grid{display:grid;grid-template-columns:1fr 1fr;gap:3rem;align-items:start}
.explainer-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.definition-box{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem}
.definition-box .def-label{font-family:'IBM Plex Mono',monospace;font-size:0.65rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.5rem}
.definition-box p{font-size:0.9rem;color:var(--body);line-height:1.7}

/* WIDGET GRID */
.widget-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.widget-card{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.widget-icon{font-size:1.6rem;margin-bottom:0.7rem}
.widget-name{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.04em;margin-bottom:0.4rem}
.widget-desc{font-size:0.85rem;color:var(--body);line-height:1.65}

/* STEPS */
.steps{display:grid;grid-template-columns:repeat(4,1fr);gap:1.5rem;counter-reset:step}
.step{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem;position:relative}
.step::before{counter-increment:step;content:counter(step);font-family:'Saira Condensed',sans-serif;font-size:2.5rem;font-weight:700;color:var(--enclosure2);position:absolute;top:0.5rem;right:1rem;line-height:1}
.step-label{font-family:'IBM Plex Mono',monospace;font-size:0.62rem;color:var(--amber-ink);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.4rem}
.step-title{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.step-text{font-size:0.85rem;color:var(--body);line-height:1.65}

/* TAG ENGINE */
.tag-block{display:grid;grid-template-columns:1.1fr 1fr;gap:3rem;align-items:start}
.tag-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.code-box{background:var(--ink);color:#D4D8D0;font-family:'IBM Plex Mono',monospace;font-size:0.8rem;line-height:1.7;padding:1.4rem 1.6rem;border-radius:3px;overflow-x:auto}
.code-box .cm{color:#5F7A5F}
.code-box .ck{color:var(--safety)}
.code-box .cv{color:#8EC0B0}

/* COMPARE TABLE */
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}

/* FAQ */
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}

/* CTA STRIP */
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}

/* FOOTER */
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}

@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-links{display:none}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .explainer-grid,.tag-block{grid-template-columns:1fr}
  .widget-grid{grid-template-columns:1fr 1fr}
  .steps{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){
  .widget-grid,.steps{grid-template-columns:1fr}
}
.dl-options{display:grid;grid-template-columns:1fr 1fr;gap:1.5rem;margin-top:1.8rem}
@media(max-width:768px){.dl-options{grid-template-columns:1fr}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}

.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;background:transparent;border:none;min-width:190px;display:none;flex-direction:column;z-index:200}.nav-drop-menu>a{background:var(--enclosure2,#e8e9e4);border-left:1px solid var(--ink,#16181A);border-right:1px solid var(--ink,#16181A)}.nav-drop-menu>a:first-child{border-top:1px solid var(--ink,#16181A);border-radius:3px 3px 0 0;padding-top:0.5rem}.nav-drop-menu>a:last-child{border-bottom:1px solid var(--ink,#16181A);border-radius:0 0 3px 3px;padding-bottom:0.5rem;box-shadow:0 6px 20px rgba(0,0,0,0.18)}
.nav-drop:hover .nav-drop-menu{display:flex}
.nav-drop-menu a{padding:0.5rem 1rem;white-space:nowrap;text-transform:none;font-size:0.78rem;color:var(--ink,#16181A)}
.nav-drop-menu a:hover{background:var(--safety,#F2A900);color:var(--ink,#16181A)}

.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
nav .nav-links.open .nav-drop-menu{position:static;display:flex;margin:0.3rem 0 0.3rem 0.8rem;border:none;box-shadow:none;padding:0;min-width:0;background:none}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu a{padding:0.35rem 0;font-size:0.8rem}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}
</style>

<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label">Features ▾</span>
      <div class="nav-drop-menu">
        <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
        <a href="/modbus-data-logger-software.html">Data Logger</a>
        <a href="/modbus-alarm-software.html">Alarms</a>
      </div>
    </li>
    <li class="nav-drop">
      <span class="nav-drop-label">Guides ▾</span>
      <div class="nav-drop-menu">
        <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200</a>
        <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
        <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
        <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
        <a href="/abb-acs580-modbus.html">ABB ACS580</a>
        <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
        <a href="/manual.html">Documentation</a>
      </div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="https://github.com/vend123/modscan/releases/download/pro-v1.6.0/Modbus.Manager.Pro.Setup.1.6.0.exe" onclick="gtag('event', 'file_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Siemens-NavText', 'product': 'pro', 'value': 1})" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em">Pro trial &darr;</a>
    <a href="/ModbusManager-Siemens-S7-1200-demo.zip" download onclick="gtag('event', 'file_download', {'event_category': 'Download', 'event_label': 'Siemens-S7-1200-Demo-Zip', 'value': 1})" class="nav-cta">Free demo &darr;</a>
  </div>
</nav>

<!-- HERO -->
<section class="hero">
  <div class="eyebrow">// Device guide &mdash; ABB drives</div>
  <h1>ABB ACS580<br><span class="accent">Modbus RTU</span> Guide</h1>
  <p class="hero-desc">Read and control an ABB ACS580 variable frequency drive over Modbus RTU through its embedded fieldbus (EFB). This guide covers the ABB Drives profile &mdash; control word, status word, frequency reference and actual values &mdash; and how to test it all with ModbusManager on Windows, without a PLC or ABB commissioning software.</p>
  <div class="hero-ctas">
    <a href="https://github.com/vend123/modscan/releases/download/pro-v1.6.0/Modbus.Manager.Pro.Setup.1.6.0.exe" class="btn-primary" onclick="gtag('event', 'file_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-ABB-Hero', 'product': 'pro', 'value': 1})">Download ModbusManager Pro</a>
    <a href="/modbus-data-logger-software.html" class="btn-ghost">See the data logger</a>
  </div>
  <p class="hero-note">Windows 10/11 &middot; Modbus RTU &amp; TCP &middot; one-time license</p>
</section>

<div class="divider-line"></div>

<!-- ABOUT -->
<section class="section">
  <div class="sec-label">// about the ACS580 fieldbus</div>
  <h2 class="sec-title">Embedded fieldbus, no extra hardware</h2>
  <p class="sec-sub">The ACS580 &mdash; and its siblings ACH580, ACQ580 and the larger ACS880 &mdash; can act as a Modbus RTU slave straight out of the box.</p>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.7">ABB&rsquo;s ACS580 general-purpose drive includes an embedded fieldbus interface (EFB) on its RS-485 terminals. With the protocol set to Modbus RTU, the drive becomes a Modbus slave you can read and control directly &mdash; useful for commissioning, fault-finding, second-hand drive checks and HMI integration without a PLC. Control uses the <strong>ABB Drives profile</strong>, where a control word starts and stops the drive and a reference sets the speed or frequency. The same approach applies across the ACx580 family and, with different parameter groups, the ACS880.</p>
</section>

<div class="divider-line"></div>

<!-- DOWNLOAD WORKSPACE -->
<section class="section">
  <div class="sec-label">// download the monitor</div>
  <h2 class="sec-title">Read-only monitoring workspace</h2>
  <p class="sec-sub">A free ModbusManager Pro workspace that <strong>only reads</strong> the ACS580 &mdash; status word, output frequency and motor current &mdash; with ready/running/fault lamps on a dashboard. It writes nothing, so it cannot start the motor.</p>
  <div style="max-width:720px;margin:1.6rem auto 0;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:4px;padding:1.4rem 1.6rem">
    <p style="margin:0 0 1rem;color:var(--ink,#16181A);line-height:1.7">The workspace polls holding registers from 40004 read-only (FC03), decodes the status word into ready / running / fault indicators and scales the actual values to frequency and current. There is no control word and no write poll &mdash; it is safe to load on a live drive for monitoring. Set your drive&rsquo;s slave address and connection, and you see its state at a glance.</p>
    <div style="background:#fff4d6;border:1px solid #d4a72c;border-radius:4px;padding:0.7rem 1rem;margin:0 0 1rem;font-size:0.85rem;color:#6b5618;line-height:1.5">⚠ The actual-value registers (40005+) and their scaling depend on drive parameters 53.10&ndash;53.17. This workspace assumes a typical mapping (frequency, current). Verify against your drive and adjust the gains in the script if values look off.</p>
    <div class="hero-ctas">
      <a href="/ABB_ACS580_monitor_workspace.json" download class="btn-primary" onclick="gtag('event', 'file_download', {'event_category': 'Download', 'event_label': 'ABB-ACS580-Monitor-Workspace-Json', 'value': 1})">Download monitor workspace (.json)</a>
    </div>
    <p style="margin:1rem 0 0;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel,#5b6470)">Open in ModbusManager Pro &middot; 📋 Workspace &rarr; open &middot; read-only, no control</p>
  </div>
</section>

<div class="divider-line"></div>

<!-- CONNECTION -->
<section class="section">
  <div class="sec-label">// connection settings</div>
  <h2 class="sec-title">Modbus settings</h2>
  <p class="sec-sub">Configure the embedded fieldbus in parameter group 58, then match the same settings in ModbusManager.</p>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th class="hl">Typical value</th></tr></thead>
    <tbody>
      <tr><td>Protocol</td><td class="hl">Modbus RTU (RS-485, RTU only)</td></tr>
      <tr><td>Command source (par. group 20)</td><td class="hl">Embedded fieldbus (EFB)</td></tr>
      <tr><td>Node address (par. 58.03)</td><td class="hl">1&ndash;247</td></tr>
      <tr><td>Baud rate (par. 58.04)</td><td class="hl">9600 or 19200</td></tr>
      <tr><td>Parity / stop bits (par. 58.05)</td><td class="hl">8E1 or 8N2 (match both ends)</td></tr>
      <tr><td>Function codes</td><td class="hl">03 read, 06 / 16 write</td></tr>
      <tr><td>Profile (par. 58.25)</td><td class="hl">ABB Drives (or ABB Drives Enhanced)</td></tr>
    </tbody>
  </table>
</section>

<div class="divider-line"></div>

<!-- REGISTER MAP -->
<section class="section">
  <div class="sec-label">// register map</div>
  <h2 class="sec-title">ABB Drives profile registers</h2>
  <p class="sec-sub">The core control and feedback registers in the ABB Drives profile. All are 16-bit holding registers, read with FC03 and written with FC06/FC16.</p>
  <table class="compare-table">
    <thead><tr><th>Register</th><th>Function</th><th>Access</th><th class="hl">Notes</th></tr></thead>
    <tbody>
      <tr><td>40001</td><td>Control Word</td><td>R/W</td><td class="hl">Start/stop/reset bits (ABB Drives profile)</td></tr>
      <tr><td>40002</td><td>Reference 1</td><td>R/W</td><td class="hl">Speed/frequency setpoint, 20000 = 100%</td></tr>
      <tr><td>40003</td><td>Reference 2</td><td>R/W</td><td class="hl">Second reference (e.g. torque), if used</td></tr>
      <tr><td>40004</td><td>Status Word</td><td>R</td><td class="hl">Ready/running/fault bits</td></tr>
      <tr><td>40005</td><td>Actual Value 1</td><td>R</td><td class="hl">Mapped via par. 53.10 (e.g. output freq)</td></tr>
      <tr><td>40006</td><td>Actual Value 2</td><td>R</td><td class="hl">Mapped via par. 53.11 (e.g. current)</td></tr>
      <tr><td>40007&ndash;40012</td><td>Actual Values 3&ndash;8</td><td>R</td><td class="hl">Mapped via par. 53.12&ndash;53.17</td></tr>
    </tbody>
  </table>
  <div style="margin-top:1.2rem;font-size:0.85rem;color:var(--muted);font-family:'IBM Plex Mono',monospace;max-width:780px;margin-left:auto;margin-right:auto;text-align:center">
    Tip: the actual-value registers (40005+) are user-mapped. Set par. 53.10&ndash;53.17 to the drive parameters you want to read &mdash; e.g. 01.06 Output frequency, 01.07 Motor current, 01.10 Motor torque.
  </div>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.6;font-size:0.9rem">ABB also supports direct parameter access: register number = parameter number with a leading digit, e.g. parameter 01.06 maps to a register near 40106 in 16-bit mode. The exact mapping and 16/32-bit behaviour depend on par. 58.33 addressing mode &mdash; always confirm against the firmware manual for your drive.</p>
</section>

<div class="divider-line"></div>

<!-- CONTROL WORD -->
<section class="section">
  <div class="sec-label">// starting the drive</div>
  <h2 class="sec-title">Control word sequence</h2>
  <p class="sec-sub">The ABB Drives control word at 40001 needs a short bit sequence to bring the drive from stopped to running.</p>
  <table class="compare-table">
    <thead><tr><th>Step</th><th>Write to 40001</th><th class="hl">Effect</th></tr></thead>
    <tbody>
      <tr><td>1</td><td>0x0476</td><td class="hl">Prepare: ready-on, no run yet</td></tr>
      <tr><td>2</td><td>0x047F</td><td class="hl">Run: drive accelerates to the reference</td></tr>
      <tr><td>3</td><td>0x0476</td><td class="hl">Stop (ramp down) &mdash; clears the run bit</td></tr>
      <tr><td>Fault</td><td>0x0480 (rising edge of bit 7)</td><td class="hl">Fault reset</td></tr>
    </tbody>
  </table>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.6;font-size:0.9rem"><strong>Important:</strong> the master must keep sending the control word and reference periodically (every 200&ndash;500 ms). If transmission stops, the ACS580 trips fault 6681 (communication loss). Use ModbusManager&rsquo;s periodic write to hold the run command alive.</p>
</section>

<div class="divider-line"></div>

<!-- HOW TO -->
<section class="section">
  <div class="sec-label">// how to test it</div>
  <h2 class="sec-title">Test an ACS580 in three steps</h2>
  <p class="sec-sub">From wiring to a running drive without a PLC.</p>
  <div class="steps">
    <div class="step"><div class="step-label">Step 1</div><div class="step-title">Connect</div><div class="step-text">Wire RS-485 A/B/ground to the drive&rsquo;s EFB terminals. Set par. group 58 to Modbus RTU with a node address and baud rate, and set the command source to embedded fieldbus. In ModbusManager pick RTU with matching baud, parity and the drive&rsquo;s slave address.</div></div>
    <div class="step"><div class="step-label">Step 2</div><div class="step-title">Monitor</div><div class="step-text">Read holding register 40004 (status word) and the mapped actual values from 40005 to confirm communication. You should see the drive&rsquo;s ready/running state and live feedback before you try to control it.</div></div>
    <div class="step"><div class="step-label">Step 3</div><div class="step-title">Control &amp; log</div><div class="step-text">Write the control word sequence to 40001 with a reference in 40002 to start the drive, sending periodically. Log feedback to the <a href="/modbus-data-logger-software.html">Historian</a>, build a <a href="/modbus-hmi-dashboard.html">dashboard</a>, or set <a href="/modbus-alarm-software.html">alarms</a> on overcurrent or faults.</div></div>
  </div>
</section>

<div class="divider-line"></div>

<!-- WHY -->
<section class="section">
  <div class="sec-label">// why modbusmanager</div>
  <h2 class="sec-title">A practical tool for ABB drives</h2>
  <p style="max-width:780px;margin:0 auto;text-align:center;color:var(--muted);line-height:1.7">ModbusManager reads and writes any ACS580 register directly, with periodic writes to hold the control word alive and a serial monitor to see every frame. The Standard edition ($49) covers polling, writing and the serial monitor &mdash; enough to start, stop and monitor a drive. The Pro edition ($119) adds a <a href="/modbus-hmi-dashboard.html">drag-and-drop dashboard</a>, a <a href="/modbus-data-logger-software.html">data logging Historian</a> with CSV export, and an <a href="/modbus-alarm-software.html">alarm system</a> &mdash; all running locally on Windows, with no SCADA server or cloud account.</p>
</section>

<div class="divider-line"></div>

<!-- FAQ -->
<section class="section">
  <div class="sec-label">// frequently asked questions</div>
  <h2 class="sec-title">ABB ACS580 Modbus &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">What Modbus settings does an ABB ACS580 use?<span class="icon">+</span></div><div class="faq-a">The ACS580 has an embedded fieldbus (EFB) that runs as a Modbus RTU slave on RS-485. Set the protocol to Modbus RTU in parameter group 58, choose a node address and baud rate (commonly 9600 or 19200), and match parity and stop bits in ModbusManager. The drive supports RTU only, not ASCII.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Which register is the ACS580 control word?<span class="icon">+</span></div><div class="faq-a">In the ABB Drives profile the control word is Modbus holding register 40001, the frequency/speed reference is 40002, and the status word is 40004. These are the core registers for remote start, stop and speed control.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">How do I start an ACS580 over Modbus?<span class="icon">+</span></div><div class="faq-a">Set the command source to embedded fieldbus, then write the ABB Drives control word sequence to register 40001: typically 0x0476 then 0x047F to give the run command, together with a reference in 40002. ModbusManager must keep sending frames periodically (every 200-500 ms) or the drive trips on communication loss.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Why does the ACS580 not run when I write the control word?<span class="icon">+</span></div><div class="faq-a">Common causes: the command source is not set to EFB, the control word bit sequence is incomplete, or the master is not transmitting continuously so the drive trips fault 6681 (communication loss). Send the control word and reference together periodically rather than as one-shot commands.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Can I monitor ACS580 speed and current with ModbusManager?<span class="icon">+</span></div><div class="faq-a">Yes. Read the status word at 40004 and the mapped actual-value registers (40005 onward) for output frequency, current and power. With ModbusManager Pro you can log them to the Historian, chart trends and set alarms on limits.</div></div>
  </div>
</section>

<!-- CTA -->
<div class="cta-strip">
  <h2>Talk to your ABB drive in minutes</h2>
  <p>Download ModbusManager and connect to your ACS580 over RTU. Free 14-day Pro trial &mdash; no credit card, no cloud.</p>
  <div class="ctas">
    <a href="https://github.com/vend123/modscan/releases/download/pro-v1.6.0/Modbus.Manager.Pro.Setup.1.6.0.exe" class="btn-cta-yellow" onclick="gtag('event', 'file_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-ABB-CTA', 'product': 'pro', 'value': 1})">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; Standard $49 &middot; Pro $119 one-time</p>
</div>

<footer>
  <div class="footer-logo">ModbusManager</div>
  <div style="display:flex;gap:1.4rem;flex-wrap:wrap">
    <a href="/">Home</a>
    <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
    <a href="/modbus-data-logger-software.html">Data Logger</a>
    <a href="/modbus-alarm-software.html">Alarms</a>
    <a href="/eastron-sdm630-modbus.html">Energy meters</a>
    <a href="/abb-acs580-modbus.html">VFD drives</a>
    <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    <a href="/manual.html">Documentation</a>
    <a href="/privacy.html">Privacy</a>
    <a href="/license-terms.html">License terms</a>
    <a href="mailto:support@modbusmanager.com">Support</a>
  </div>
  <div>support@modbusmanager.com</div>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
</script>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

</body>
</html>